{
  "model_class": "behavioral_spice_not_vendor_macro_model",
  "baseline_commit": "360508c08f23f63cdd74fba7e0c201b0907d3825",
  "boost_output_voltage_V": 12.0,
  "eFuse_path_resistance_ohm": 0.045,
  "eFuse_disconnect_time_s": 0.0001,
  "residual_output_capacitance_F": [0.0001, 0.00047],
  "output_bleed_resistance_ohm": 10000.0,
  "proof_load_current_A": 1.0,
  "proof_load_duration_s": 0.0002,
  "proof_load_start_s": 0.0011,
  "proof_path_drop_limit_V": 0.1,
  "proof_output_minimum_V": 11.8,
  "illustrative_PGTH_divider_ratio": 0.105,
  "TPS259474L_PG_falling_threshold_V": [1.076, 1.116],
  "TPS259474L_PG_rising_threshold_V": [1.183, 1.223],
  "main_source_drop_time_s": 0.0015,
  "illustrative_main_priority_threshold_V": 11.2,
  "illustrative_TPS2121_IN2_UV_threshold_V": 2.8,
  "idealized_mux_switch_Ron_ohm": 0.02,
  "load_resistance_ohm": 12.0,
  "load_capacitance_F": 0.0001,
  "limitations": [
    "No TPS25947 vendor macromodel; eFuse is an ideal voltage-controlled switch.",
    "No TPS2121 vendor macromodel; MUX selection is idealized behavioral logic.",
    "No analog OV2 clamp/bias circuit is modeled; BACKUP_READY gates the logical backup selection.",
    "AUXOFF and FLT are held high in the TPS259470A counterexample; this represents documented output-fault status behavior, not a full pin model.",
    "PG is modeled with threshold corners only; no 12 us typical deglitch or unguaranteed maximum delay is simulated.",
    "The 1 A / 200 us proof pulse, 100 mV path-drop threshold, 11.8 V output minimum, divider ratio, COUT values, and load are screening assumptions, not approved hardware values.",
    "This transient is a residual-voltage/path-qualification demonstration, not the 12 W / 1.2 s EOL hold-up simulation and not hardware evidence."
  ]
}
