# 主充降流与单体分流估算

本估算用于判断容量失配时如何继续充到 9.35 V 研究目标。独立单体过压停充保留为硬件保护。正常均压另设较低的调节起点，弱单体到达调节电压时降低主充电流，并由分流支路承担主充电流，使其余三颗继续充电。调节电压和硬件保护点的阈值分离需按器件误差与瞬态另行设计。

从零电压开始，四颗串联电容在第一颗进入分流前具有相同电荷。弱单体容量为 Cw，其余三颗容量均为 Cs，弱单体被维持在 Vclamp 后，达到 Vtarget 尚需电荷 Cs × (Vtarget − Vclamp) / 3 − Cw × Vclamp。此后充电时间为剩余电荷除以降流后的充电电流，分流支路耗散约为 Vclamp × Icharge。

| 容量组合 | 分流起点 | 降流后电流 | 到 9.35 V 所需额外时间 | 弱单体分流支路功耗 |
| --- | ---: | ---: | ---: | ---: |
| 9 F + 3 × 13 F | 2.50 V | 0.05 A | 143.7 s | 0.125 W |
| 9 F + 3 × 13 F | 2.50 V | 0.50 A | 14.4 s | 1.250 W |
| 6.3 F + 3 × 9 F | 2.50 V | 0.05 A | 96.0 s | 0.125 W |
| 6.3 F + 3 × 9 F | 2.50 V | 0.50 A | 9.6 s | 1.250 W |

纯过压停充时，第一组容量组合在约 7.69 V 已触到设为 2.50 V 的单体门槛。2.2 kΩ 现有并联电阻在 2.50 V 时只分流约 1.14 mA。以上数据用于比较固有容量差下的功耗与充电速度，假设理想恒流、等值强单体、理想夹位和零初始电压，未计 ESR、漏电、热阻和控制延时。后续硬件候选仍需核对调节器件安全工作区和热性能。

复跑：`python sim/balance_recovery/estimate.py`。串联失配与均压资料见 [Eaton 应用指南](https://www.eaton.com/content/dam/eaton/products/electronic-components/resources/technical/eaton-supercapacitor-application-guidelines.pdf)及 [TI PMP30826](https://www.ti.com/tool/PMP30826)。
