# 4S 单体无源均压候选

储能原理图 R301–R304 分别并接在 C1–C4 两端，均为 2.2 kΩ ±1%、0805 工程候选。PACK_4S 到 GND 之间每一级都保留独立的均压支路和测量抽头。充电与保护仍需整机联调。

| 单体 | 正端 | 负端 | 电阻 |
| --- | --- | --- | --- |
| C1 | PACK_4S | CELL_3 | R301 |
| C2 | CELL_3 | CELL_2 | R302 |
| C3 | CELL_2 | CELL_1 | R303 |
| C4 | CELL_1 | GND | R304 |

## 取值与量化检查

仓库 BOM 的 HCCCap HCAP-C 2R7 106 候选标称 10 F、2.7 V，初始容量容差 −10%/+30%，25 °C 额定电压下持续充电 72 h 后最大漏电 30 µA。这一漏电规格的适用条件必须保留。高温、初次充电、老化实物及外接监测网络引入的漏电需要单独纳入预算。[厂商规格书 A/2，第 2–3 页](https://uploadcdn.oneyac.com/attachments/files/brand_pdf/hcccap/HCAP-C%202R7%20106.pdf)

- 9.4 V 均分时，每级泄放约 1.068 mA，总功耗约 10.04 mW。固定 9.4 V、±1% 电阻角点和 0–30 µA 恒定单体漏电角点组合给出 2.2657–2.4352 V。这个结果说明候选可压低长期漏电差造成的偏移，其计算条件仅代表所列角点。
- 标称 10 F×2.2 kΩ 的时间常数约为 6.11 h。在无输入、无负载、忽略其它漏电且初始均分时，仅四只电阻即会使组端从 9.4 V 降到 7 V，计算约需 1.80 h。
- 9 F 与三颗 13 F 从零以 0.5 A 理想恒流充电，在达到 9.4 V 前，弱单体于组端约 8.310 V 时已达 2.7 V。继续至 9.4 V 会把弱单体推到约 3.054 V。这个反例包含 2.2 kΩ 旁路，忽略 ESR 和固有漏电。0.5 A 是测试扫描点，充电设定需单独确认。

复跑命令为 `python sim/cell_balancing/check_balancing.py`。KiCad 9.0.2 增量图 ERC 为 0 错误、0 警告，导出网表上的四组电阻引脚与上表逐一核对。

## 单体过压停充接口候选

可从有主电源时工作的按单体差分测量电路继续。每路使用 OPA4197 的一个通道。先用四个匹配的 1 MΩ 电阻作单位增益差分器，反相端接低抽头与输出反馈，非反相端接高抽头与地，得到高抽头减低抽头。将四个差分输出分别送入 TLV1704 的反相端，非反相端接共用的 2.50 V 精密基准候选。每个开集输出的发射极接保护地，集电极汇接至由保护电源上拉的低有效过压网。该网连接上电默认禁充的锁存器异步关断端，正常主电源、基准和监测电源建立后才允许复位启充。充电级 EN 由锁存器通过限压/下拉级控制，MCU 只记录状态。主电源掉电时必须验证抽头输入的反向供电，且差分电阻实际抽头输入电流应计入均压预算。[OPA4197 手册](https://www.ti.com/product/OPA4197) · [TLV1704 手册](https://www.ti.com/product/TLV1704) · [REF5025 手册](https://www.ti.com/product/REF5025)

2.50 V 是设计起点。需计算匹配误差、偏置、温漂、ESR、充电相位和关断延时，再冻结阈值。还需验证抽头开路检测、复位、掉电、保护端断线和充电器输出回灌。此候选尚未绘入本页。极端容量失配时，保护可能在 9.4 V 前锁存停充，快速再充仍需容量分选或能使主充退流的高电流动态均压。
