# 储能规格与 1.2 s 余量复核

优先评估 4 串 20 F 电容、静置后组端最低 9.0 V 的候选。降低依赖充电终点的程度，可保留硬件过压保护与正常恒压之间的调节空间。9.0 V 是模型的初始开路电压输入，整机充电回路还需验证能实际达到此下限。

## 放电对照

条件为 12 V / 1 A 负载、备源输出通路 145 mΩ、直流 DC ESR 压力值、最早欠压动作角点 7.110123 V、Boost 最低计分输入 7.0 V。输出通路损耗按 I²R 计入 Boost 输出功率需求。电容初始电压取均分，各候选的有效容量按下表输入。

| 候选 | 每颗有效容量 | 单体 DC ESR | 初始组压 | 新增放电路径 | Boost 85% | Boost 90% |
| --- | ---: | ---: | ---: | ---: | ---: | ---: |
| 原 10 F 基线 | 6.30 F | 112.5 mΩ | 9.2825 V | 50 mΩ | 1.069 s | 1.183 s |
| HVH 12 F | 6.72 F | 120 mΩ | 9.2825 V | 50 mΩ | 1.081 s | 1.202 s |
| HVH 15 F | 8.40 F | 136 mΩ | 9.2825 V | 50 mΩ | 1.193 s | 1.344 s |
| HVH 20 F | 11.20 F | 106 mΩ | 9.0000 V | 50 mΩ | 1.526 s | 1.699 s |
| HVH 20 F | 11.20 F | 106 mΩ | 9.0000 V | 100 mΩ | 1.375 s | 1.555 s |

Eaton HVH 12/15/20 F 初始容量容差为 ±20%，25 °C 最大 DC ESR 分别为 60/68/53 mΩ。扫描取初始容量下限再乘 0.7、每颗 DC ESR 采用初始最大值的两倍。厂家老化与温度表列的是 **AC ESR**，翻倍后的 **DC ESR 只属于压力假设**。实际老化、低温组合下应测 DC ESR。20 F 的型号为 HVH1230-2R7206-R，标称 12.5 × 30 mm，替换需检查结构、电容价格和采购量。厂家规格见 [Eaton HVH ELX1538，页 2–3](https://www.eaton.com/content/dam/eaton/products/electronic-components/resources/data-sheet/eaton-hvh-supercapacitors-cylindrical-cells-high-density-data-sheet-elx1538-en.pdf)。

## 从零充电的失配反例

采用四路 OVP 的正常基准最低静态角 2.449 V，弱单体 11.2 F、其余三颗为同一较大容量、每颗 106 mΩ、2.2 kΩ 泄放。以 0.5 A 恒流达到 9.0 V 开路组压，模型要求最大与最小容量比不超过约 **1.089**。如果末段按 50 mA 单独计算，容量比边界约为 **1.120**。两者分别是从全空开始的恒流对照，分段降流需另行验证切换点和保护响应。

裸用 ±20% 全容差时，容量比可到 1.50，0.5 A 下会在组开路约 7.19 V 触发单体过压。因此样机应采用容量分选或具备主动均压。容量比 ≤1.08 可作为该算例的分选起点，仍要用实测 ESR、温度、老化及初始不均重新校验。备电时长模型未包含主备切换掉压、实际恒压环或负载对最低供电电压的要求。

## 复跑

```sh
python3 -B sim/charge_window/storage_candidates.py
python3 -B sim/charge_window/storage_candidates.py --matching
```

[放电扫描](storage_candidates.csv) · [容量分选扫描](storage_matching.csv)
