# 4S×20F 超级电容 UPS 整机能量预算专项报告

- 仓库：`tortletortle/supercap-ups`
- 专项分支：`energy-budget-4s20f-reconciliation`
- 共同基线：`360508c08f23f63cdd74fba7e0c201b0907d3825`
- 候选器件：Eaton `HVH1230-2R7206-R`
- 本报告只覆盖储能能量、单体放电、Boost 输入边界、负载端和主备切换时序；不修改其他专项模块。

## 1. 复现结果

统一计时口径：从静置 9.0 V 的电容组开始向 Boost 输入供能开始计时，到以下事件中最早发生者结束：
1. `VIN_BOOST <= 7.0 V`
2. `PACK_4S` 带载端电压 `<= 7.110123 V`
3. 任一单体端电压 `<= CUV=1.05 V`
4. 任一单体端电压 `<= hard minimum=1.0 V`

历史基准模型使用 12 V / 1 A 的实际负载，输出路径 145 mΩ，因此 Boost 输出端需要 12.145 V。功率预算为：

```text
P_BOOST_OUT = 12.0 V × 1.0 A + (1.0 A)^2 × 0.145 Ω = 12.145 W
P_BOOST_IN  = 12.145 W / 0.85 = 14.288235294 W
C_EQ        = 1 / (4 / 11.2 F) = 2.8 F
R_TOTAL     = 4 × 0.106 Ω + 0.100 Ω = 0.524 Ω
```

| 工况 | 单体容量 | 单体 ESR | 效率 | 输入路径 | 模型结果 | 对 1.2 s |
|---|---:|---:|---:|---:|---:|---|
| 基准 | 11.2 F | 106 mΩ | 85% | 100 mΩ | **1.374802577 s** | 通过，余量 +174.803 ms |
| 联合劣化 | 10.8 F | 110 mΩ | 83% | 120 mΩ | **1.146228787 s** | 失败，缺少 53.771 ms |
| 独立历史结果 | 11.2 F | 106 mΩ | 83% | 150 mΩ | **1.144456832 s** | 失败，缺少 55.543 ms |

### 1.1 1.144457 s 的差异来源

已找到 V1.4 分支的历史文件：

`sim/tps61088_v1_4/data/eol_efficiency_budget_sensitivity_4s20f.csv`

该行对应的是 **11.2 F / 106 mΩ / 83% / 150 mΩ**，不是本专项指定的 **10.8 F / 110 mΩ / 83% / 120 mΩ**。两个数值都能独立复现，不能合并成一个工况。

## 2. 单体保护先于 Boost 截止

弱单体初始电压压力工况：

```text
CELL1 = 1.450000 V
CELL2 = CELL3 = CELL4 = 2.516667 V
PACK OCV = 9.000000 V
CUV = 1.050 V
```

模型结果：
- 最弱单体在 **1.135936729 s** 到达 1.05 V CUV。
- 此时 `VIN_BOOST ≈ 7.2016 V`，尚高于 7.0 V。
- 此时 `PACK_4S ≈ 7.4000 V`，尚高于 7.110123 V。
- 因此先触发的是单体 CUV，不是 Boost 输入截止，也不是组端 UVLO。

若叠加 10.8 F / 110 mΩ / 83% / 120 mΩ 联合劣化，弱单体 CUV 在 **0.977392332 s** 触发，远低于 1.2 s。

历史 4.06 ms CUV 到实际隔离延迟只作为灵敏度假设：在弱单体工况下，阈值穿越为 1.135937 s，假设 4.06 ms 后隔离则为 1.139997 s。该 4.06 ms 不是最大保证值，也不是实测值；保护模块仍须单独验证最坏物理关断延迟。

容量失配与初始电压失配不是同一个工况：
- 单体容量比 `Cmax/Cmin=1.08`、初始电压平衡时，模型约为 **1.347846 s**，最弱单体在 Boost 截止时仍未触发 1.05 V CUV。
- 单体初始电压失衡时，即使总组压仍是 9.0 V，也可能提前 CUV。整机不能只看 PACK_4S 总电压。

## 3. 12 W 是否真正到达负载

历史复现和当前 12 V Boost 设定必须区分：

| 输出假设 | Boost 输出设定 | 负载端电压 | 负载电流 | 负载功率 |
|---|---:|---:|---:|---:|
| 历史模型：负载端 12 V / 1 A | 12.145 V | 12.000 V | 1.000 A | 12.000 W |
| 现有 12 V Boost 固定 1 A | 12.000 V | 11.855 V | 1.000 A | 11.855 W |
| 现有 12 V Boost + 12 W 恒功率负载 | 12.000 V | 11.853204 V | 1.012384 A | 12.000 W |

结论：
- 如果负载必须得到 12 V / 1 A，145 mΩ 路径下 Boost 设定至少需要 12.145 V，尚未计入调节误差、纹波和瞬态裕量。
- 如果负载是 12 W 恒功率且允许约 11.85 V，12 V Boost 设定在静态压降模型下可提供 12 W。
- 如果负载按固定 1 A 工作，12 V Boost 设定只向负载提供约 11.855 W。
- 负载最低/最高电压规格尚未提供，因此不能宣称负载端电压验收通过。

## 4. 1.2 s 检查点与电流应力

基准工况在 1.2 s 时：
- `VIN_BOOST ≈ 7.148279 V`
- `PACK_4S` 带载端约 `7.348163 V`
- 输入电流约 `1.998836 A`
- 最低单体端电压约 `1.837041 V`
- 负载端为 12.0 V / 1.0 A（历史输出假设）

基准完整 1.374803 s 放电区间：
- 输入电流峰值约 `2.041176 A`
- 单体电流 RMS 约 `1.896554 A`
- 联合劣化工况的单体电流 RMS 约 `1.955062 A`

Eaton ELX1538 对 20 F HVH 单体列出的连续电流为 1.92 A（温升 15 °C 条件），脉冲电流为 13 A（规定的 1 s 测试条件）。基准模型的 RMS 已接近连续电流指标，联合劣化模型超过 1.92 A。不能仅凭 1.37 s 短时模型就判定热安全；仍需按实际安装热阻、重复周期和温度做热态验证。

## 5. 单变量 1.2 s 临界边界

所有其他参数固定为基准值，数值解得到：

| 参数 | 1.2 s 临界值 | 说明 |
|---|---:|---|
| 单体有效容量下限 | 9.775949 F | 四颗相同 |
| 单体 DC ESR 上限 | 119.743 mΩ | 四颗相同 |
| Boost 效率下限 | 80.120954% | 固定输出路径和负载 |
| 输入路径电阻上限 | 154.972748 mΩ | 热态总路径预算 |
| 输出路径电阻上限 | 884.581981 mΩ | 仅能量预算，不代表负载电压可接受 |
| 初始组端 OCV 下限 | 8.888632 V | 四颗初始电压均衡 |
| `Cmax/Cmin` 上限 | 1.582675 | 初始电压均衡且无提前单体 CUV |

这些是单变量数学边界，不是推荐工作点。多项参数同时劣化时不能把各自临界值同时使用。指定联合劣化工况已经失败。

## 6. 温度与 Eaton 参数边界

Eaton ELX1538（2025-09）对 `HVH1230-2R7206-R` 给出：
- 20 F，初始容差 ±20%。
- +25 °C 最大 DC ESR 53 mΩ；1 kHz 最大 AC ESR 35 mΩ。
- 寿命测试表列电容量保持率至少 70%；在 +70 °C / 2.7 V、+85 °C / 2.5 V 等条件下列 ESR AC 变化，不等于保证 EOL DC ESR。
- 因此 11.2 F = 20 F × 80% × 70%。
- 106 mΩ = 2 × 53 mΩ，是压力假设，不是厂商保证的 EOL DC ESR。
- 标准温度范围 -40 至 +70 °C；+85 °C 扩展运行时电压需线性降额至 2.5 V/单体。

Eaton 没有在该数据表给出可直接用于本模型的全温度 DC ESR 曲线。温度扫描因此采用 1.00× 至 2.00× ESR 倍率作为灵敏度分析，不把倍率解释成厂商温度特性。初始电压失衡工况中 2.5167 V 的三个单体不满足 +85 °C 下 2.5 V 的降额上限，不能把该失衡工况当作 +85 °C 合法充电状态。

## 7. Boost 输入下限与效率

TI TPS61088 数据表给出的 IC 输入范围为 2.7–12 V。项目模型使用 7.0 V 是当前功率级验证边界，不是 TPS61088 芯片 UVLO 最低值。

V1.3 TPS61088 宏模型记录了 7.0–9.4 V 的 18 ms 开关窗口，报告的窗口效率约 98.889–99.364%。但这些窗口：
- 不是连续 1.2 s 放电；
- 不包含所有 PCB、热态、磁性件和电容损耗；
- 不能当作实物效率保证。

因此 85% 只保留为保守场景，并扫描 75–95%；不能用宏模型短窗口的 99% 直接替换系统效率。要下调或上调 85% 假设，必须补充实际输入功率/输出功率的台架曲线或经过完整损耗校准的模型。

## 8. 主备切换与计时边界

本专项保留两个不同计时器：

1. **储能放电时钟**：超级电容开始给 Boost 输入供能时启动，历史 1.374803 s 属于这个定义。
2. **负载备电时钟**：LOAD_12V 首次达到有效电压并完成主备切换时启动；结束点应是负载电压跌出允许窗口或保护实际隔离。

如果 Boost 在主源掉电前预启动，储能放电时钟可能早于负载备电时钟；如果主源掉电后才启动 Boost，则还要把 Boost 启动期间的负载侧保持时间纳入验收。

在 12 W 恒功率工况、负载初始电压约 11.8532 V 下，理想电容桥接估算：
- 47 µF、50 µs：约 1.077 V 电压下降。
- 470 µF、50 µs：约 0.108 V 电压下降。
- 11.28 ms 启动延迟、允许 0.5 V 下降：需要约 22.8 mF 有效负载侧电容。

这里的 47 µF 是 Boost 输出窗口模型中的电容值，尚未证明它位于 MUX 后的 LOAD_12V 节点，也未扣除 DC-bias、ESR、走线和器件容差。50 µs、11.28 ms 也不是完整主备路径的最大保证值。当前不能宣称切换中断时间合格。

## 9. 明确结论

**当前设计不能被判定为满足“真实负载 12 W、连续 1.2 s”的整机验收。**

分层结论：
- 基准行为模型：1.374803 s，通过 1.2 s 数值门槛，模型余量 174.803 ms。
- 指定联合劣化工况：1.146229 s，失败。
- 弱单体初始失衡：1.135937 s，先触发 CUV，失败。
- 联合劣化 + 弱单体：0.977392 s，失败。
- 实际 12 V Boost 设定 + 145 mΩ 输出路径：不能同时无条件保证负载端 12 V 和 12 W。
- 温度、效率、保护延迟、切换中断和实物 ESR 尚缺少足够证据。

不能通过修改 1.2 s 指标掩盖失败。当前应优先：
1. 锁定实际负载电压窗口、恒功率/恒流特性和允许中断时间。
2. 对 145 mΩ 输出路径做四线热态实测，并确定 Boost 反馈点在 MUX 前还是负载端。
3. 用实测的 Boost 效率曲线替换单一 85% 假设；至少覆盖 7.0 V、满载、热态和电感峰值。
4. 将单体 CUV 及实际 MOS 关断延迟接入整机模型，确认弱单体先触发时仍能达到负载指标。
5. 测量真实负载侧有效电容、ESR 和 MUX 切换波形。

## 10. 可复跑证据

- `model.py`：四单体状态、恒功率输入、解析积分、RK4 与事件定位。
- `test_model.py`：历史复现、弱单体、容量失配、负载端压降和能量守恒回归。
- `run_study.py`：参数扫描、临界值、波形 CSV、ngspice 网表与 SHA-256 清单。
- `run_spice.py`：ngspice 批处理，保留 RAW、LOG 和哈希。
- GitHub Actions：`.github/workflows/energy-budget-4s20f.yml`，测试通过后上传 `energy-budget-4s20f-evidence` 工件。

本机当前环境没有 ngspice，尝试通过 apt 安装超时；因此本机未运行 SPICE。GitHub Actions 已在 Ubuntu 26.04 / ngspice 45.2 完成真实批处理：Python 回归测试 10/10 通过，参数扫描与波形生成成功，4/4 个平均储能网表通过。四个截止时间测量误差分别为 -0.00258 ms、+0.00121 ms、+0.00317 ms、+0.00327 ms。4 份 RAW、测量 LOG、RAW LOG 与 SHA256 清单保存在 [Actions 工件](https://github.com/tortletortle/supercap-ups/actions/runs/45301330500/artifacts/14878168295)，工件 ZIP SHA256 为 `a93edcd04960c3a2188f0141defe93ae13daa3fbef339dc7249ab8293ff0d601`。注意：这是平均功率储能网络的 SPICE 交叉验证，不是 TPS61088 开关级 1.2 s 整机仿真，也不是实物测试。
