# TPS54302 充电原理图设计评审

本文记录原 142 kΩ 充电页基线。当前六页候选已将 R104 改为 162 kΩ 并接入精密反馈与串联关断，参见[精密充电整合](README.md#精密充电整合)。

基线为 `tortletortle/supercap-ups` 主线 `4d1c83e9ca00c750bcbef4eb7fb76134a87d64da`。原项目采用 4S × 10 F、9.4 V 组端充电上限、7 V 放电截止候选。该页将 TPS54302 的功率级、反灌隔离、恒流反馈、恒压分压和硬件禁止充电接口落到 KiCad 图中，供台架验证。

| 接口 | 电路含义 |
| --- | --- |
| VIN_MAIN | 外部标称 12 V 主电源。输入上下限和适配器剩余电流待整机确认。 |
| GND | 主输入、4S 组负端和充电模拟地的参考。 |
| PACK_4S | 超级电容堆叠顶端，D101 阴极。 |
| CHG_ALLOW | 3.3 V 推挽许可。主电源掉线、模拟电源未就绪或控制器复位时保持低或高阻。 |
| CHG_OVP_OD | EN 节点上的外部硬件开漏禁充接口。低电平禁止充电，需接实际的单体过压联锁。 |
| 3V3_CHG | 外部 3.3 V 模拟供电，给 INA180、TLV9001 和限流设定供电。 |

## 工作参数

- R101 采样电阻 30 mΩ。INA180A1 增益为 20 V/V。R106/R107 从 3.3 V 生成 0.300 V，得到名义恒流 0.50 A。高边分流需做 Kelvin 取样。3.3 V 电源精度、INA180 偏置与增益误差决定实际恒流偏差。
- 误差放大器检测电流高于设定后，通过 D102/R109 将电流注入 FB，减少 Buck 输出。R108/C107/R109 是首轮补偿试值。需验证输入压降、CV/CC 切换与启动时内外环交互。
- R104/R105 为 142 kΩ/10 kΩ，0.1%。Buck 输出名义 9.059 V。用数据手册在 VIN=12 V 下的 VFB=0.581–0.611 V，静态最坏 Buck 输出范围约为 8.815–9.305 V。该计算不含开关纹波、瞬态和保护延迟。工作充电电流下，真实组压还需扣除 R101 和 D101 压降。
- CHG_ALLOW 经 4.7 kΩ 驱动 EN，47 kΩ 下拉提供默认关断。3.3 V 许可与过压下拉同时有效时，保护开漏需要灌入约 0.7 mA。禁止充电时还需验证掉电反灌和 EN 时序。
- D101 串联 SS34 的压降和反向漏电尚无选定供应料号下的测量。TPS54302 本身对 FB 的 108% 瞬态过压防护由同一 FB 链驱动。总压独立硬截止电路还未接入。

## 保持时间冲突

按本项目 EOL、90% 效率的现有模型，在 7.0 V 截止时满足 1.2 s 需要至少约 9.191 V 的初始组开路电压，7.2 V 截止则约 9.337 V。此充电页的名义组压达不到这两个值。即使先忽略分流、二极管压降和电阻误差，只用 TPS54302 内部 VFB 做分压，为保证最高 9.4 V，最低静态 CV 也只有 `9.4 × 0.581 / 0.611 ≈ 8.938 V`。继续收敛整机时需要利用实际组端取样的高精度 CV 环及独立组端硬截止，同时把防回灌元件和裕量计入；两者具体阈值需结合实际 UVLO 公差复算。

## 验证记录与台架用例

KiCad 9.0.2 ERC 为 0 错误、0 警告。导出 netlist 后逐项比对了 16 条网络、62 个非 PWR_FLAG 管脚连接。补偿、充电瞬态、9.4 V 硬截止和整机保持时间仍需通过电气仿真或台架验证。首轮用限流源与电子负载/小电容行为替身扫描以下项目。

| 工况 | 记录量与判断 |
| --- | --- |
| 模拟组压从 0 V 到 CV 肩点 | VIN、L101 电流、组端电流和 FB，观察启动冲击、是否出现打嗝、恒流值和波形是否振荡。 |
| CC 过渡 CV，模拟组接近满电 | 组端和 Buck 端的峰值与稳态值，加测温变，核对静态计算范围和实际值。 |
| 主输入掉电，保留预充组压 | 测 VIN_MAIN 反灌、D101 高温反向电流、CHG_ALLOW/EN 的时序。 |
| CHG_ALLOW 悬空或低，随后硬件过压开漏拉低 | 检查 VIN 有效时的默认关断，以及许可仍高时电流停止的动作和延迟。 |
| 单体过压、总压过压、反馈断线 | 独立保护器落图后，再测硬截止、复位与充电重启行为。 |

来源参考 [TI TPS54302 数据手册](https://www.ti.com/lit/ds/symlink/tps54302.pdf)、[TI INA180 数据手册](https://www.ti.com/lit/ds/symlink/ina180.pdf)、[TI TLV9001 数据手册](https://www.ti.com/lit/ds/symlink/tlv9001.pdf)。
