# 4S 超级电容放电保护阈值预算

沿用 V1.2 的恒输入功率模型。组端取电功率为 12 W 除以 Boost 效率和 0.99 路径效率。组端及单体电压均指包含 ESR 压降的端电压。四组容量和 ESR、三组 Boost 效率、两组初始电压分布，以及六个组端阈值共 144 组。单体欠压阈值沿用 V1.2 的暂定 1.0 V。组端和最低单体任一达到阈值即结束放电。

```sh
python3 sim/sweep.py
python3 sim/protection_budget/evaluate.py > /tmp/supercap-protection.csv
diff -u sim/protection_budget/results.csv /tmp/supercap-protection.csv
```

此处基线 12 组和四条波形重跑后与基线文件逐字节一致。新增解析结果中，12 组均压初态的 7 V 和 8 V 共 24 个点与仓库归档 ngspice 结果比较，最大差 5 μs。本轮仅重跑 Python，仿真器日志来自仓库。两种计算都采用相同的恒功率和等效 ESR 假设。

## 寿命末期组端截止灵敏度

4 × (6.3 F、112.5 mΩ)，初始每颗 2.35 V，Boost 效率 90%。

| 实际组端阈值 | 保持时间 | 相对 1.2 s 的余量 |
| --- | ---: | ---: |
| 7.0 V | 1.409961 s | +209.961 ms |
| 7.1 V | 1.337569 s | +137.569 ms |
| 7.2 V | 1.263867 s | +63.867 ms |
| 7.3 V | 1.188859 s | −11.141 ms |
| 7.4 V | 1.112548 s | −87.452 ms |
| 8.0 V | 0.627523 s | −572.477 ms |

1.2 s 时的组端电压为 7.285256 V。在该静态模型里，7.0 V 标称点到最早允许动作阈值的差为 285 mV。比较器/基准误差、分压偏差、温漂和动态电压下陷均需占用预算。Boost 的下限工作电压需要在失电切换中单独验收。可将 7.0–7.285 V 作为此次模型下的候选设计窗口，其中 7.0 V 沿用 V1.2 放电边界假设，并在板级验证后确定实物阈值。

## 组端电压无法识别低单体

保留相同的 9.4 V 开路组电压，假设初始单体为 1.45 / 2.65 / 2.65 / 2.65 V。弱首颗为 6.3 F、112.5 mΩ，其余为 9 F、75 mΩ，Boost 效率 90%。组端暂定截止为 7.0 V 时，弱首颗在 1.033212 s 达 1.0 V，组端此时仍有 8.023883 V。可用四路独立可编程电源或可控电容初态复现这项反例，将组端端电压、四路单体差分、比较器输出、最终 EN 和 12 V 输出一起记录。

充电方向也有独立约束。用同一组 6.3/9/9/9 F，从全零开始无均压地理想串联充电时，四颗电容通过相同电荷，6.3 F 单体的电压占组端开路电压约 32.3%，组端达到 9.4 V 时该单体理论值约 3.03 V。若以 2.7 V 为示例上限，该单体在组端开路等效电压约 8.37 V 时已达到上限。持续 0.5 A 充电时，要让已满单体的电压不再上升，需要同数量级的旁路电流，或者让总充电支路停止或减流。示例阈值需在工程中代入实际电容额定和容许误差。

暂未计入切换动态、比较器动作时间、MOSFET 开关、Boost EN 响应、器件公差、辅助电源耗流和电容漏电。现有 TPS61088 器件级数据为 18 ms 预偏置窗口，充电、均压和欠压保护接入后，需要以系统级连续波形验证 1.2 s。

## 充电终点与欠压阈值联立

同一 EOL、90% 工况，均压初态。把理想 CV 值视为静置后的开路组压，求连续供电 1.2 s 所需的最低初始值。

| 实际 UVLO | 最低初始开路组压 | 到 9.4 V 的预算 | TPS54302 裸分压最差 CV 时的保持 |
| --- | ---: | ---: | ---: |
| 7.0 V | 9.190987 V | 209 mV | 0.954 s |
| 7.1 V | 9.263681 V | 136 mV | 0.881 s |
| 7.2 V | 9.337004 V | 63 mV | 0.808 s |
| 7.3 V | 9.410938 V | −11 mV | 0.733 s |

设组串联 ESR 为 R，组端取电功率为 P，有效串联电容为 C，刚接入负载后的组端电压为 V₀。对截止电压 Vₜ 解方程 `1.2 = (C/P) × [(V₀²−Vₜ²)/2 − R×P×ln(V₀/Vₜ)]`，再用 `V_OC = V₀ + R×P/V₀` 折算初始开路组压。复跑命令为 `python3 sim/protection_budget/evaluate.py --charge-uvlo`，输出 [charge_uvlo.csv](charge_uvlo.csv)。

TI 在 TPS54302 数据手册 SLVSDG6C §5.5 给出的 VFB 在 VIN=12 V 时为 0.581 / 0.596 / 0.611 V。若采用芯片内部参考加理想固定分压，而且 9.4 V 是不可超越的总压上限，选取分压增益时须有 `增益 ≤ 9.4 / 0.611`，因此最差反馈角的 CV 最多为 `9.4 × 0.581 / 0.611 = 8.938462 V`。即使假设零电阻误差和零终止压降，也低于 7.0 V 截止所需的 9.190987 V。在这组保守输入下，固定裸分压无法同时满足两项边界。可独立实现精密 CV 调节与 OVP，或重新配置容量及截止窗口后复算。该结果是容差和模型约束的组合推导，CV 的实物精度及实际保持时间均待验证。[TI TPS54302 数据手册](https://www.ti.com/lit/ds/symlink/tps54302.pdf)
